# Mechanical/HVAC Design Standards for Revit MEP

## Cooling Load Benchmarks (W/m²)

| Building Type | Climate: Tropical | Climate: Temperate | Climate: Cold |
|--------------|:-----------------:|:------------------:|:-------------:|
| Office | 120-150 | 80-100 | 60-80 |
| Hotel room | 80-100 | 60-80 | 50-60 |
| Retail | 100-130 | 70-90 | 50-70 |
| Hospital | 150-200 | 100-130 | 80-100 |
| Server room | 500-2000 | 500-2000 | 500-2000 |
| Restaurant | 180-250 | 120-170 | 100-140 |
| Auditorium | 150-200 | 100-150 | 80-120 |

## Air Change Rates (ACH)

| Space Type | Min ACH | Typical ACH |
|-----------|:-------:|:-----------:|
| Office | 4-6 | 6-8 |
| Meeting room | 6-8 | 8-12 |
| Toilet/WC | 10-15 | 15 |
| Kitchen (commercial) | 15-30 | 20-30 |
| Server room | 10-20 | 15 |
| Parking (enclosed) | 6 | 6-8 |
| Hospital OR | 15-25 | 20 |
| Clean room (ISO 7) | 30-60 | 45 |
| Lobby | 4-6 | 6 |

## Duct Sizing - Maximum Velocities (FPM / m/s)

| Application | Residential | Commercial | Industrial |
|-------------|:----------:|:----------:|:----------:|
| Main trunk | 900 / 4.5 | 1200 / 6.0 | 1800 / 9.0 |
| Branch | 600 / 3.0 | 1000 / 5.0 | 1400 / 7.0 |
| Riser | 800 / 4.0 | 1200 / 6.0 | 1600 / 8.0 |
| Grille/Diffuser | 500 / 2.5 | 700 / 3.5 | 800 / 4.0 |

## Duct Friction Rate

| Application | Friction Rate (inWG/100ft) | Pa/m |
|-------------|:-------------------------:|:----:|
| Low pressure | 0.06-0.08 | 0.5-0.65 |
| Medium pressure | 0.08-0.15 | 0.65-1.2 |
| High pressure | 0.15-0.30 | 1.2-2.5 |

## Pipe Velocity Limits (ft/s / m/s)

| System | Min | Max | Typical |
|--------|:---:|:---:|:-------:|
| Chilled water | 3/0.9 | 8/2.4 | 5-6/1.5-1.8 |
| Hot water | 3/0.9 | 8/2.4 | 4-6/1.2-1.8 |
| Condenser water | 5/1.5 | 12/3.6 | 8-10/2.4-3.0 |
| Steam | - | 6000 FPM | 4000 FPM |
| Refrigerant (liquid) | - | 5/1.5 | 3-4/0.9-1.2 |
| Refrigerant (suction) | - | 65 FPM | 50 FPM |

## Standard Duct Sizes (Rectangular, inches)

Width: 6, 8, 10, 12, 14, 16, 18, 20, 22, 24, 28, 32, 36, 40, 44, 48, 54, 60
Height: 6, 8, 10, 12, 14, 16, 18, 20, 22, 24

Aspect ratio: Max 4:1 (preferred ≤ 3:1)

## Standard Round Duct Sizes (inches)

4, 5, 6, 7, 8, 9, 10, 12, 14, 16, 18, 20, 22, 24, 26, 28, 30, 36, 42, 48

## Diffuser Selection

| Type | CFM Range | Throw (ft) | NC Rating |
|------|:---------:|:----------:|:---------:|
| Square 12×12 | 50-150 | 3-6 | 25-30 |
| Square 24×24 | 150-400 | 6-12 | 25-35 |
| Linear slot (per ft) | 40-80 | 4-8 | 25-30 |
| Round 6" | 30-80 | 3-5 | 25 |
| Round 10" | 80-200 | 5-10 | 25-30 |
| Jet nozzle | 200-1000 | 15-40 | 30-40 |

## Insulation Thickness (mm)

| System | Pipe ≤1" | Pipe 1-2" | Pipe 2-4" | Pipe >4" | Duct |
|--------|:--------:|:---------:|:---------:|:--------:|:----:|
| Chilled water | 20 | 25 | 32 | 40 | 25 |
| Hot water | 20 | 25 | 32 | 40 | 25 |
| Refrigerant | 13 | 19 | 25 | 32 | - |
| Supply air | - | - | - | - | 25 |
| Exhaust air | - | - | - | - | 0 |

## Clearance Requirements (mm)

| Between | Min Clearance |
|---------|:------------:|
| Duct to structure | 50 |
| Pipe to structure | 25 |
| Cable tray to duct | 150 |
| Cable tray to pipe | 150 |
| Duct to duct | 50 |
| Pipe to pipe | 25 |
| Sprinkler to ceiling | 25-305 |
| Equipment access | 900 |
